# EQC-002 空調機 点検・判定基準

## 0. 文書管理

| 項目 | 内容 |
|---|---|
| 基準ID | `EQC-002` |
| 対象設備 | 空調機、送風機、フィルター、コイル、加湿・ドレン系及び制御 |
| 版 | 0.1 |
| 状態 | 代表例・草案 |

## 1. 対象設備と維持する機能

対象区画へ必要な外気・温湿度・清浄度を満たす空気を供給し、結露、漏水、凍結、過熱及び衛生上の不良を防ぐ。熱源、ダクト、防火設備、中央監視、給排水及び対象区画との関係を確認する。

## 2. 追跡関係

| 区分 | ID・文書 | 関係 |
|---|---|---|
| 業務 | `BM-07-03`〜`04`、`BM-08-01`〜`08`、`BM-09-02`・`05`〜`08`、`BM-10-02`〜`03`・`10` | 衛生、運転、点検、保守、異常、復旧 |
| 手順 | `PROC-EQP-001`〜`008`、`PROC-HYG-001`〜`002` | 共通フローと衛生判定 |
| 実行記録 | `CHK-EQP-001`〜`003`又は物件別様式 | 監視、巡回、測定、保守、復旧 |
| 固有基準 | 系統図、運転基準、メーカー資料、衛生管理計画 | 設定値、用途条件、清掃・交換条件 |

## 3. 適用範囲・除外

運転中の表示、温湿度、差圧、音、振動、ベルト・フィルターの外観、コイル・ドレンの漏れ及び承認済み日常保守へ適用する。回転部への接近、盤内作業、冷媒・圧力容器作業、薬品洗浄、分解整備及び防火設備の無断操作には適用しない。

## 4. 点検・判定基準

| 点検点 | 確認方法・条件 | 正常 | 要観察 | 異常 | 危険 |
|---|---|---|---|---|---|
| 運転・制御状態 | 予定、中央監視、現場表示を照合 | 指令と応答が一致 | 反応遅延、微小な制御変動 | 起動不能、停止、ハンチング、通信異常 | 発煙、過熱、保護機能喪失 |
| 給気・還気状態 | 同一運転条件で温湿度・圧力等を比較 | 物件別範囲内 | 範囲内だが傾向変化 | 基準外、能力低下、区画影響 | 凍結・過熱等で破損のおそれ |
| 送風機・駆動部 | ガード外から音、振動、外観を確認 | 通常状態 | 音・振動・ベルト状態の軽微な変化 | 著しい異音・振動、滑り、停止 | ガード欠損、部品飛散のおそれ |
| フィルター | 差圧、汚れ、取付状態を確認 | 取付・差圧・汚れが基準内 | 交換時期接近、偏り | 破損、脱落、著しい閉塞 | 汚染拡散等で区域利用へ重大影響 |
| コイル・配管 | 漏れ、腐食、汚れ、弁状態を確認 | 漏れ・損傷なし | 軽微な腐食・汚れ | 漏水、能力低下、弁不良 | 大量漏水、熱傷・凍結危険 |
| ドレン・衛生 | 排水、滞留、臭気、汚れを確認 | 滞留・漏れ・異臭なし | 汚れ増加、流れ低下 | 詰まり、溢水、異臭、衛生不良 | 汚染水拡散、天井内重大漏水 |

具体的な温湿度、差圧、振動、交換条件及び制御範囲は、用途、季節、運転モード、メーカー資料及び物件別基準を参照する。

## 5. 操作・停止・復旧

| 行為 | 標準的な境界 |
|---|---|
| 運転状態確認・通常記録 | 承認済み範囲でL0 |
| 設定値変更・運転時間変更 | 物件別に許可された範囲のL1。それ以外はL2 |
| フィルター交換・軽微清掃 | 停止、回転停止、区域・衛生条件、適合品確認を満たす範囲 |
| インターロック・防火連動の解除 | 一般作業者は禁止 |
| 緊急停止 | 発煙、部品飛散、重大漏水等の発動条件と影響範囲を物件別に明示 |
| 技術的復旧 | 回転部、漏れ、制御、温湿度、ドレン及び関連警報を確認 |
| 利用再開 | 技術的復旧に加え、対象区画の温湿度・衛生・事業影響を運用責任者が判断 |

## 6. 点検区分の境界

- 日常点検：表示、値、外観、音、振動、漏れ、差圧及びドレン状態。
- 定期点検：停止、内部清掃、ベルト・軸受・コイル・制御機器の詳細確認は専門手順へ引き渡す。
- 法定点検：冷媒、圧力設備、防火連動、衛生管理等の適用有無を法定業務マスターで確定する。

## 7. 異常時の接続

空気環境の不適合は`PROC-HYG-001`、衛生設備の異常は`PROC-HYG-002`、設備警報・能力低下は`PROC-EQP-005`へ接続する。回転体、発煙、重大漏水等は接近・保守を中止し、必要に応じて`PROC-EQP-006`へ移る。復旧後は設備応答と対象区画の状態を分けて確認する。

